<!DOCTYPE html>
<html lang="en">

<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">

    <meta name="description"
        content="HI TECH CONTROLS IS THE MAJOR ELECTRONICS PRODUCTS MANUFACTURER COMPANY. COMPANY PROVIDES VARIOUS PRODUCTS LIKE LIFT INVERTERS , STABILIZERS , SOLAR ROOFTOP SYSYEM , UPS CUSTOM BUILT CONTROL PANELS , PLC BASED AUTOMATION SYSTEMS AND MANY MORE PRODUCTS. HI-TECH CONTROL IS A REGISTERED SSI ESTABLISHMENTS INCORPORATED UNDER TECHNOCRATS SCHEME OF GOVERNMENT OF INDIA & PROMOTED BY TECHNOCRATS WITH SOUND EXPERIENCE IN THE FIELD OF DESIGN / MANUFACTURE / ERECTION / COMMISSIONING OF CUSTOM BUILT POWER PROJECT AS A INSTALLATION OF THE ON-GRID & OFF- GRID SOLAR POWER PLANTS. THE PROPRIETOR OF THE COMPANY IS DULY QUALIFIED OF B.TECH. IN INDUSTRIAL ELECTRONICS & MBA ( MARKETING ) WITH EXPERIENCE OF 25 YEARS IN PRODUCTION SYSTEMS WITH MANAGEMENTS , SALES AND R & D.">
    <meta name='robots' content="index, follow">


    <link rel="icon" href="./img/icon/logo-red.png" type="image/png">
    <link rel="stylesheet" href="https://stackpath.bootstrapcdn.com/bootstrap/4.5.2/css/bootstrap.min.css">
    <link rel="stylesheet" href="https://stackpath.bootstrapcdn.com/font-awesome/4.7.0/css/font-awesome.min.css">
    <link rel="stylesheet" href="./css/comman.css">
    <link rel="stylesheet" href="./css/card-shadow.css">
    <link rel="stylesheet" href="./css/products.css">
    <link rel="stylesheet" href="./css/tables.css">
    <link rel="stylesheet" href="./css/lift-inverter.css">

    <script src="https://code.jquery.com/jquery-3.2.1.slim.min.js">
    </script>
    <script src="https://cdnjs.cloudflare.com/ajax/libs/popper.js/1.12.9/umd/popper.min.js">
    </script>
    <script src="https://maxcdn.bootstrapcdn.com/bootstrap/4.0.0/js/bootstrap.min.js">
    </script>

    <title>Lift Inverter | Hitech Controls</title>
</head>

<body>
    <!-- Navbar -->
    <nav class="navbar navbar-expand-lg navbar-dark bg-dark">
        <a class="navbar-brand" href="./">
            <img src="./img/icon/logo-red.png" class="nav-icon" alt="">
            Hi Tech Controls
        </a>
        <button class="navbar-toggler" type="button" data-toggle="collapse" data-target="#navbarSupportedContent"
            aria-controls="navbarSupportedContent" aria-expanded="false" aria-label="Toggle navigation">
            <span class="navbar-toggler-icon"></span>
        </button>

        <div class="collapse navbar-collapse" id="navbarSupportedContent">
            <ul class="navbar-nav ml-auto">
                <li class="nav-item active">
                    <a class="nav-link" href="./">Home </a>
                </li>
                <li class="nav-item dropdown">
                    <a class="nav-link dropdown-toggle drop-font" id="navbarDropdown" role="button"
                        data-toggle="dropdown" aria-haspopup="true" aria-expanded="false">
                        Solar
                    </a>
                    <div class="dropdown-menu" aria-labelledby="navbarDropdown">
                        <a class="dropdown-item" href="./what-is-solar.html">What is solar</a>
                        <a class="dropdown-item" href="./types-of-solar.html">Types of solar</a>
                        <a class="dropdown-item" href="./solutions-we-provide.html">Solutions we provide</a>
                    </div>
                </li>
                <li class="nav-item active">
                    <a class="nav-link" href="./rooftop-solar.html">Rooftop Solar </a>
                </li>
                <li class="nav-item active">
                    <a class="nav-link" href="./why-us.html">Why us </a>
                </li>
                <li class="nav-item active">
                    <a class="nav-link" href="./clients.html">Our Clients</a>
                  </li>
                <li class="nav-item dropdown">
                    <a class="nav-link dropdown-toggle drop-font" id="navbarDropdown" role="button"
                        data-toggle="dropdown" aria-haspopup="true" aria-expanded="false">
                        Products
                    </a>
                    <div class="dropdown-menu" aria-labelledby="navbarDropdown">
                        <a class="dropdown-item" href="./solar-street-light.html">Solar Streetlight</a>
                        <a class="dropdown-item" href="/lift-inverter.html">Lift Inverter</a>
                        <a class="dropdown-item" href="/voltage-stabilizer.html">Voltage Stabilizer</a>
                        <a class="dropdown-item" href="./ups.html">UPS</a>
                        <a class="dropdown-item" href="./inverter.html">Inverter</a>
                        <a class="dropdown-item" href="./control-panel.html">Control Panel</a>
                        <a class="dropdown-item" href="./cvt.html">CVT</a>
                    </div>
                </li>
                <li class="nav-item active">
                    <a class="nav-link" href="./contact-us.html">Contact us </a>
                </li>
            </ul>
        </div>
    </nav>
    <div class="title-cover">
        <h2>Lift Inverter</h2>
    </div>

    <div class="container">
        <div class="row">
            <div class="col-md-7 d-flex flex-column justify-content-center align-items-center">
                <p class="para p-3">LIFT UPS is an OFF LINE UPS which has 3 main parts namely – Charger, Inverter and
                    Batteries. As
                    majority of Elevators use three phase power supply, the UPS also is three phase input and three
                    phase output
                    type. The LIFT UPS takes three phase supply and feeds to Elevator simultaneously charging the
                    batteries. In
                    case of a power cut, the inverter turns on battery mode and generates three phase output to feed the
                    load.<br>
<br>

                        This transition takes place within a time period of 15-20 seconds depending upon the configuration
                    of the
                    variable frequency drive (VFD / V3F) used by the elevator. When the mains supply or utility gets
                    restored,
                    the elevator is transferred automatically to mains supply and battery charging starts. Depending
                    upon the
                    size and number of batteries the backup time can be extended from 2-3 Hours up to 8 Hours too.</p>

            </div>
            <div class="col-md-5">
                <img src="./img/products/lift-inverter/lift-inverters.jpg" alt="" class="w-100">

            </div>
        </div>
    </div>



    <div class="container">
        <h4 class="row-title">Products Available</h4>
        <div class="row">
        <div class="card card1 w-100">
        <div class="table-responsive w-100">
            <table class="table-striped lift-inv-table product-table">
                <thead>
                    <tr>
                        <th class="head-nav">Model</th>
                        <th>ELOS-06</th>
                        <th>ELOS-08</th>
                        <th>ELOS-12</th>
                        <th>ELOS-15</th>
                        <th>ELOS-20</th>
                        <th>ELOS-25</th>
                        <th>ELOS-30</th>
                        <th>ELOS-40</th>
                    </tr>
                </thead>
                <tbody>
                    <tr>
                        <th class="head-nav">Capacity
                        </th>
                        <td>4.8 KW</td>
                        <td>6.4 KW</td>
                        <td>9.6 KW</td>
                        <td>12 KW</td>
                        <td>16 KW</td>
                        <td>20 KW</td>
                        <td>24 KW</td>
                        <td>32 KW</td>
                    </tr>
                    <tr>
                        <th class="head-nav">KVA</th>
                        <td>6 KVa</td>
                        <td>8 KVa</td>
                        <td>12 KVa</td>
                        <td>15 KVa</td>
                        <td>20 KVa</td>
                        <td>25 KVa</td>
                        <td>30 KVa</td>
                        <td>40 KVa</td>
                    </tr>
    
                <tbody>
            </table>
        </div>
        </div>
        </div>


        <h4>Features</h4>
        <div class="row">
            <div class="card card2">

                <div class="card-body">
                    <h5 class="card-title">AC INPUT</h5>
                    <p class="card-text">
                        <div class="table-responsive">
                            <table class="lift-inv-table table-striped">
                                <thead>
                                    <tr>
                                        <th>Input voltage </th>
                                        <th>Input Frequency</th>
                                    </tr>
                                </thead>
                                <tbody>
                                    <tr>
                                        <td>415 VAC +15, - 20 % / 230VAC +15, -20% * </td>
                                        <td>50 Hz +/- 6 %</td>
                                    </tr>
                                </tbody>

                            </table>
                        </div>
                    </p>

                </div>
            </div>

            <div class="card card3">

                <div class="card-body">
                    <h5 class="card-title">AC INPUT</h5>
                    <p class="card-text">
                        <div class="table-responsive">
                            <table class="lift-inv-table table-striped">
                                <thead>
                                    <tr>
                                        <th>Battery Voltage 72V-96V , 96V-180V </th>
                                        <th>240V-360V, 360V, 144V - 240V</th>
                                    </tr>
                                </thead>
                                <tbody>
                                    <tr>
                                        <td>Rectifier</td>
                                        <td>ATM Tech. Boost and Float mode</td>
                                    </tr>
                                </tbody>

                            </table>
                        </div>
                    </p>

                </div>
            </div>
            <div class="card card4  w-100 d-flex flex-column justify-content-center align-items-center">

                <div class="card-body">
                    <h5 class="card-title">AC OUTPUT</h5>
                    <p class="card-text">
                        <div class="table-responsive">
                            <table class="lift-inv-table table-striped inverted-table">

                                <tbody>
                                    <tr>
                                        <td>Technology</td>
                                        <td>Output voltage</td>
                                        <td>Output Frequency</td>
                                        <td>Output Power factor</td>
                                        <td>Output waveform PWM</td>
                                        <td>Phase Displacement</td>
                                        <td>Crest Factor</td>
                                        <td>Galvanic Isolation</td>
                                        <td>Harmonic Distortion</td>
                                        <td>Transient Recovery</td>
                                        <td>Inverter Efficiency</td>
                                    </tr>
                                    <tr>
                                        <td>Mosfet / IGBT Based PWM Inverter using Micro Controller </td>
                                        <td>400 VAC +/- 2 %</td>
                                        <td>50 Hz +/- 0.5 %</td>
                                        <td>0.8 to 1 lag</td>
                                        <td>PWM Sine wave</td>
                                        <td>120⁰ + 1⁰</td>
                                        <td>4 : 1</td>
                                        <td>Inbuilt Galvanic Isolation Transformer Provided</td>
                                        <td>Less than 3 % on Linear Load</td>
                                        <td>+ 4 % from 0 to Full load and corrected within 60 msec.</td>
                                        <td>87 % - 93 % Depending on DC voltages</td>
                                    </tr>
                                </tbody>

                            </table>
                        </div>
                    </p>

                </div>
            </div>
            <div class="card card1 w-100">

                <div class="card-body">
                    <h5 class="card-title">Indications</h5>
                    <p class="card-text"> Mimic Display*, Mains on, Inverter On, Battery Low, Over Load, Output Under
                        Voltage, Output Over Voltage, DC
                        Over Voltage, I/p Single Phasing / Phase Reversal
                    </p>
                </div>
            </div>
            <div class="card card2 w-100">

                <div class="card-body">
                    <h5 class="card-title"> Audible Alarm</h5>
                    <p class="card-text"> Intermittent beep for 30 sec. On mains fail. Battery low
                        pre-alarm at 80 % of Battery discharge. Intermittent Beep for all other Trip Conditions</p>
                </div>
            </div>



            <div class="card card3 w-100">

                <div class="card-body">
                    <h5 class="card-title">e-ARD - EMERGENCY AUTO RESCUE DEVICE</h5>
                    <p class="card-text">Micro controller based Wireless Digital Scrolling with Voice messeging - To
                        Display the status - Lift is running on Mains, Lift on Battery, Battery % charge remaining,
                        Battery Low Pre-alarm, Battery Low - DO NOT USE LIFT, Mains Supply Single Phasing- Call
                        Electricity Board PH. No.---, Mains Supply Phase Reversal - Call Electrician PH. No.----,
                        Project Developed By ----, RENUTRON Service Helpline No. 9371776979</p>
                </div>
            </div>
            <div class="card card4 w-100">

                <div class="card-body">
                    <h5 class="card-title">Digital Metering and Fault Indications</h5>
                    <p class="card-text">Micro controller based Digital Scrolling LCD to Display* - I/P voltage ,
                        O/P
                        Voltage, Load Current, Load %, Charging Current, Battery Voltage, % Battery Charge. Fault
                        indications – Mains Off, O/p under voltage / over voltage, Battery Low pre-alarm & Trip, DC Over
                        voltage, Output Overload, I/p under voltage / over voltage, I/p Single Phasing / Phase Reversal
                    </p>
                </div>
            </div>
            <div class="card card1 w-100">

                <div class="card-body">
                    <h5 class="card-title">PROTECTIONS</h5>
                    <p class="card-text">Output Overload (110% -Continuous, 150% - 30 Sec, 300% - 5 seconds),
                        Output
                        short circuit, Battery low trip, DC over voltage, Output under voltage / over voltage,
                        Input
                        under voltage / over voltage, I/p Single Phasing / Phase Reversal, Over Temperature,
                        Input Surge
                        Protection through MOV, Common ELCB at UPS output for multiple Lifts*</p>
                </div>
            </div>
            </div>
        </div>

        <div class="footer-basic">
            <footer>
                <div class="social">
                    <a href="tel:9766167323">
                        <i class="fa fa-phone-square" aria-hidden="true"></i>
                    </a>

                    <a href="https://www.youtube.com/channel/UC-8eKlkxkwHI-dfB8PDvspA">
                        <i class="fa fa-youtube-play" aria-hidden="true"></i>
                    </a>

                    <a href="https://wa.me/919766167323?text=I'm%20interested%20in%20Solar%20Power%20Installation">
                        <i class="fa fa-whatsapp" aria-hidden="true"></i>
                    </a>

                    <a href="https://www.facebook.com/hitechcontrols2011">
                        <i class="fa fa-facebook-square" aria-hidden="true"></i>
                    </a>


                    <a href="mailto:hitechcontrols2011@gmail.com">
                        <i class="fa fa-google" aria-hidden="true">
                        </i>
                    </a>
                </div>
                <ul class="list-inline">
                    <li class="list-inline-item"><a href="/">Home</a></li>
                    <li class="list-inline-item">
                        <a href="./rooftop-solar.html">Rooftop</a>
                    </li>
                    <li class="list-inline-item">
                        <a href="./why-us.html">Why us</a>
                    </li>
                    <li class="list-inline-item">
                        <a href="./clients.html">Our Clients</a>
                    </li>
                    <li class="list-inline-item"><a href="./contact-us.html">Contact us</a></li>

                </ul>
                <p class="copyright"><i class="fa fa-copyright" aria-hidden="true"></i> All rights Reserved <a
                        href="/">Hi-Tech
                        Controls,Jalgaon</a></p>
            </footer>
        </div>

</body>

</html>